!- Darwin Line endings
Version,
    23.2;                     !- Version Identifier
SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes
Building,
    KW_villa_Abdullah_Al_Mubarak,    !- Name
    -90,                      !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExteriorWithReflections,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days
ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    7,                        !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm
SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm
Timestep,
    6;                        !- Number of Timesteps per Hour
Site:Location,
    Kuwait_Abdullah_Al_Mubarak,    !- Name
    29.23,                    !- Latitude
    47.85,                    !- Longitude
    3,                        !- Time Zone
    48;                       !- Elevation
SizingPeriod:DesignDay,
    Winter Design Day in KW villa,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    4,                        !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    4,                        !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100749.7,                 !- Barometric Pressure
    2.2,                      !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness
SizingPeriod:DesignDay,
    Summer Design Day in KW villa,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    49.2,                     !- Maximum DryBulb Temperature
    16.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    21.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100749.7,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness
RunPeriod,
    annual,                   !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual
! Site:GroundTemperature:BuildingSurface,
!     18,                       !- January Ground Temperature
!     18,                       !- February Ground Temperature
!     18,                       !- March Ground Temperature
!     18,                       !- April Ground Temperature
!     18,                       !- May Ground Temperature
!     18,                       !- June Ground Temperature
!     18,                       !- July Ground Temperature
!     18,                       !- August Ground Temperature
!     18,                       !- September Ground Temperature
!     18,                       !- October Ground Temperature
!     18,                       !- November Ground Temperature
!     18;                       !- December Ground Temperature
Site:GroundTemperature:FCfactorMethod,
    20.2,                     !- January Ground Temperature
    16.45,                    !- February Ground Temperature
    15.43,                    !- March Ground Temperature
    16.31,                    !- April Ground Temperature
    21.38,                    !- May Ground Temperature
    27.05,                    !- June Ground Temperature
    32.39,                    !- July Ground Temperature
    36.26,                    !- August Ground Temperature
    37.39,                    !- September Ground Temperature
    35.57,                    !- October Ground Temperature
    31.2,                     !- November Ground Temperature
    25.68;                    !- December Ground Temperature
Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature
Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature
Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance
Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier
Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    27.89,                    !- Annual Average Outdoor Air Temperature
    19.3;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures
ScheduleTypeLimits,
    any number;               !- Name
ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type
ScheduleTypeLimits,
    control_type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type
ScheduleTypeLimits,
    fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type
ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type
Schedule:Day:Hourly,
    0,                        !- Name
    any number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24
Schedule:Day:Hourly,
    50,                       !- Name
    any number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24
Schedule:Day:Hourly,
    Off,                      !- Name
    fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24
Schedule:Day:Hourly,
    OccupancyDay,             !- Name
    fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    0.8831,                   !- Hour 8
    0.40861,                  !- Hour 9
    0.24189,                  !- Hour 10
    0.24189,                  !- Hour 11
    0.24189,                  !- Hour 12
    0.24189,                  !- Hour 13
    0.24189,                  !- Hour 14
    0.24189,                  !- Hour 15
    0.24189,                  !- Hour 16
    0.29498,                  !- Hour 17
    0.5531,                   !- Hour 18
    0.89693,                  !- Hour 19
    0.89693,                  !- Hour 20
    0.89693,                  !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24
Schedule:Day:Hourly,
    LightingDay,              !- Name
    fraction,                 !- Schedule Type Limits Name
    0.0625,                   !- Hour 1
    0.0625,                   !- Hour 2
    0.0625,                   !- Hour 3
    0.0625,                   !- Hour 4
    0.1875,                   !- Hour 5
    0.390625,                 !- Hour 6
    0.4375,                   !- Hour 7
    0.390625,                 !- Hour 8
    0.171875,                 !- Hour 9
    0.1171875,                !- Hour 10
    0.1171875,                !- Hour 11
    0.1171875,                !- Hour 12
    0.1171875,                !- Hour 13
    0.1171875,                !- Hour 14
    0.1171875,                !- Hour 15
    0.203125,                 !- Hour 16
    0.4375,                   !- Hour 17
    0.609375,                 !- Hour 18
    0.8203125,                !- Hour 19
    0.984375,                 !- Hour 20
    1,                        !- Hour 21
    0.6875,                   !- Hour 22
    0.3828125,                !- Hour 23
    0.15625;                  !- Hour 24
Schedule:Day:Hourly,
    LightingDay_EELighting_OccSensors,    !- Name
    fraction,                 !- Schedule Type Limits Name
    0.065170403,              !- Hour 1
    0.065170403,              !- Hour 2
    0.065170403,              !- Hour 3
    0.065170403,              !- Hour 4
    0.195511208,              !- Hour 5
    0.407315016,              !- Hour 6
    0.456192818,              !- Hour 7
    0.407315016,              !- Hour 8
    0.179218607,              !- Hour 9
    0.122194505,              !- Hour 10
    0.122194505,              !- Hour 11
    0.122194505,              !- Hour 12
    0.122194505,              !- Hour 13
    0.122194505,              !- Hour 14
    0.122194505,              !- Hour 15
    0.211803808,              !- Hour 16
    0.456192818,              !- Hour 17
    0.635411425,              !- Hour 18
    0.855361533,              !- Hour 19
    0.947933128,              !- Hour 20
    0.947933128,              !- Hour 21
    0.716874428,              !- Hour 22
    0.399168715,              !- Hour 23
    0.162926006;              !- Hour 24
Schedule:Day:Hourly,
    LightingDay_EELighting_Garage_OccSensors,    !- Name
    fraction,                 !- Schedule Type Limits Name
    0.048125,                 !- Hour 1
    0.048125,                 !- Hour 2
    0.048125,                 !- Hour 3
    0.048125,                 !- Hour 4
    0.144375,                 !- Hour 5
    0.30078125,               !- Hour 6
    0.336875,                 !- Hour 7
    0.30078125,               !- Hour 8
    0.13234375,               !- Hour 9
    0.090234375,              !- Hour 10
    0.090234375,              !- Hour 11
    0.090234375,              !- Hour 12
    0.090234375,              !- Hour 13
    0.090234375,              !- Hour 14
    0.090234375,              !- Hour 15
    0.15640625,               !- Hour 16
    0.336875,                 !- Hour 17
    0.46921875,               !- Hour 18
    0.631640625,              !- Hour 19
    0.7,                      !- Hour 20
    0.7,                      !- Hour 21
    0.529375,                 !- Hour 22
    0.294765625,              !- Hour 23
    0.1203125;                !- Hour 24
Schedule:Day:Hourly,
    ExteriorLightingDay,      !- Name
    fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24
Schedule:Day:Hourly,
    LightingDay_EELighting,    !- Name
    fraction,                 !- Schedule Type Limits Name
    0.06875,                  !- Hour 1
    0.06875,                  !- Hour 2
    0.06875,                  !- Hour 3
    0.06875,                  !- Hour 4
    0.20625,                  !- Hour 5
    0.4296875,                !- Hour 6
    0.48125,                  !- Hour 7
    0.4296875,                !- Hour 8
    0.1890625,                !- Hour 9
    0.12890625,               !- Hour 10
    0.12890625,               !- Hour 11
    0.12890625,               !- Hour 12
    0.12890625,               !- Hour 13
    0.12890625,               !- Hour 14
    0.12890625,               !- Hour 15
    0.2234375,                !- Hour 16
    0.48125,                  !- Hour 17
    0.6703125,                !- Hour 18
    0.90234375,               !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    0.75625,                  !- Hour 22
    0.42109375,               !- Hour 23
    0.171875;                 !- Hour 24
Schedule:Day:Hourly,
    RefrigeratorDay,          !- Name
    fraction,                 !- Schedule Type Limits Name
    0.8,                      !- Hour 1
    0.782696177062374,        !- Hour 2
    0.765593561368209,        !- Hour 3
    0.742857142857143,        !- Hour 4
    0.731388329979879,        !- Hour 5
    0.731388329979879,        !- Hour 6
    0.759959758551308,        !- Hour 7
    0.8,                      !- Hour 8
    0.817102615694165,        !- Hour 9
    0.828571428571429,        !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.839839034205231,        !- Hour 13
    0.839839034205231,        !- Hour 14
    0.828571428571429,        !- Hour 15
    0.839839034205231,        !- Hour 16
    0.885714285714286,        !- Hour 17
    0.971428571428572,        !- Hour 18
    1,                        !- Hour 19
    0.971428571428572,        !- Hour 20
    0.942857142857143,        !- Hour 21
    0.925553319919517,        !- Hour 22
    0.885714285714286,        !- Hour 23
    0.828571428571429;        !- Hour 24
Schedule:Day:Hourly,
    MiscPlugLoadDay,          !- Name
    fraction,                 !- Schedule Type Limits Name
    0.607490272373541,        !- Hour 1
    0.559338521400778,        !- Hour 2
    0.552853437094682,        !- Hour 3
    0.545071335927367,        !- Hour 4
    0.524481193255512,        !- Hour 5
    0.585278858625162,        !- Hour 6
    0.676232166018158,        !- Hour 7
    0.718547341115435,        !- Hour 8
    0.607490272373541,        !- Hour 9
    0.517023346303502,        !- Hour 10
    0.529182879377432,        !- Hour 11
    0.529345006485084,        !- Hour 12
    0.520428015564202,        !- Hour 13
    0.538424124513619,        !- Hour 14
    0.568741893644617,        !- Hour 15
    0.600356679636835,        !- Hour 16
    0.71011673151751,         !- Hour 17
    0.862678339818418,        !- Hour 18
    0.936608300907912,        !- Hour 19
    0.966763942931258,        !- Hour 20
    1,                        !- Hour 21
    0.976653696498055,        !- Hour 22
    0.845168612191959,        !- Hour 23
    0.73443579766537;         !- Hour 24
Schedule:Day:Hourly,
    CookingRangeDay,          !- Name
    fraction,                 !- Schedule Type Limits Name
    0.04715848452508,         !- Hour 1
    0.04715848452508,         !- Hour 2
    0.0235458911419424,       !- Hour 3
    0.0235458911419424,       !- Hour 4
    0.04715848452508,         !- Hour 5
    0.0707043756670224,       !- Hour 6
    0.165088046958378,        !- Hour 7
    0.283017609391676,        !- Hour 8
    0.306563500533618,        !- Hour 9
    0.320771077908218,        !- Hour 10
    0.283017609391676,        !- Hour 11
    0.330176093916756,        !- Hour 12
    0.377334578441836,        !- Hour 13
    0.306563500533618,        !- Hour 14
    0.292422625400213,        !- Hour 15
    0.377334578441836,        !- Hour 16
    0.613193703308431,        !- Hour 17
    1,                        !- Hour 18
    0.778348452508004,        !- Hour 19
    0.400947171824973,        !- Hour 20
    0.235859124866596,        !- Hour 21
    0.165088046958378,        !- Hour 22
    0.103721985058698,        !- Hour 23
    0.0707043756670224;       !- Hour 24
Schedule:Day:Hourly,
    DishwasherWeekday,        !- Name
    fraction,                 !- Schedule Type Limits Name
    0.115858456545258,        !- Hour 1
    0.0514758745041469,       !- Hour 2
    0.0385691669671833,       !- Hour 3
    0.0257379372520738,       !- Hour 4
    0.0257379372520738,       !- Hour 5
    0.0772138117562207,       !- Hour 6
    0.154503101334295,        !- Hour 7
    0.23179239091237,         !- Hour 8
    0.437922322394519,        !- Hour 9
    0.489398196898665,        !- Hour 10
    0.425015614857555,        !- Hour 11
    0.360633032816445,        !- Hour 12
    0.309081680490443,        !- Hour 13
    0.347726325279481,        !- Hour 14
    0.28334374323837,         !- Hour 15
    0.270437035701407,        !- Hour 16
    0.28334374323837,         !- Hour 17
    0.373464262531554,        !- Hour 18
    0.656883483591778,        !- Hour 19
    0.837199999999997,        !- Hour 20
    0.682621420843852,        !- Hour 21
    0.502304904435629,        !- Hour 22
    0.334819617742518,        !- Hour 23
    0.23179239091237;         !- Hour 24
Schedule:Day:Hourly,
    DishwasherWeekend,        !- Name
    fraction,                 !- Schedule Type Limits Name
    0.124134060584205,        !- Hour 1
    0.0551527226830148,       !- Hour 2
    0.0413241074648395,       !- Hour 3
    0.0275763613415074,       !- Hour 4
    0.0275763613415074,       !- Hour 5
    0.0827290840245222,       !- Hour 6
    0.165539037143888,        !- Hour 7
    0.248348990263252,        !- Hour 8
    0.469202488279841,        !- Hour 9
    0.524355210962856,        !- Hour 10
    0.455373873061666,        !- Hour 11
    0.386392535160476,        !- Hour 12
    0.331158943382618,        !- Hour 13
    0.3725639199423,          !- Hour 14
    0.303582582041111,        !- Hour 15
    0.289753966822935,        !- Hour 16
    0.303582582041111,        !- Hour 17
    0.400140281283808,        !- Hour 18
    0.703803732419762,        !- Hour 19
    0.897,                    !- Hour 20
    0.731380093761269,        !- Hour 21
    0.538183826181031,        !- Hour 22
    0.358735304724125,        !- Hour 23
    0.248348990263252;        !- Hour 24
Schedule:Day:Hourly,
    DishwasherVacation,       !- Name
    fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24
Schedule:Day:Hourly,
    ClothesWasherWeekday,     !- Name
    fraction,                 !- Schedule Type Limits Name
    0.0796474528960224,       !- Hour 1
    0.0637009071877185,       !- Hour 2
    0.0318078157711097,       !- Hour 3
    0.0318078157711097,       !- Hour 4
    0.0637009071877185,       !- Hour 5
    0.0955939986043261,       !- Hour 6
    0.191187997208654,        !- Hour 7
    0.414354361479414,        !- Hour 8
    0.62157418004187,         !- Hour 9
    0.7332,                   !- Hour 10
    0.717253454291697,        !- Hour 11
    0.637520725750175,        !- Hour 12
    0.573734542916957,        !- Hour 13
    0.510033635729239,        !- Hour 14
    0.446247452896022,        !- Hour 15
    0.414354361479414,        !- Hour 16
    0.430300907187718,        !- Hour 17
    0.414354361479414,        !- Hour 18
    0.414354361479414,        !- Hour 19
    0.414354361479414,        !- Hour 20
    0.414354361479414,        !- Hour 21
    0.398407815771109,        !- Hour 22
    0.270920725750174,        !- Hour 23
    0.143433635729239;        !- Hour 24
Schedule:Day:Hourly,
    ClothesWasherWeekend,     !- Name
    fraction,                 !- Schedule Type Limits Name
    0.0974410327983253,       !- Hour 1
    0.0779319609211445,       !- Hour 2
    0.038913817166783,        !- Hour 3
    0.038913817166783,        !- Hour 4
    0.0779319609211445,       !- Hour 5
    0.116950104675506,        !- Hour 6
    0.233900209351012,        !- Hour 7
    0.506922889043964,        !- Hour 8
    0.760436496859734,        !- Hour 9
    0.897,                    !- Hour 10
    0.877490928122819,        !- Hour 11
    0.779945568736915,        !- Hour 12
    0.701909281228193,        !- Hour 13
    0.623977320307048,        !- Hour 14
    0.545941032798325,        !- Hour 15
    0.506922889043964,        !- Hour 16
    0.526431960921144,        !- Hour 17
    0.506922889043964,        !- Hour 18
    0.506922889043964,        !- Hour 19
    0.506922889043964,        !- Hour 20
    0.506922889043964,        !- Hour 21
    0.487413817166783,        !- Hour 22
    0.331445568736915,        !- Hour 23
    0.175477320307048;        !- Hour 24
Schedule:Day:Hourly,
    ClothesWasherVacation,    !- Name
    fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24
Schedule:Day:Hourly,
    ClothesDryerWeekday,      !- Name
    fraction,                 !- Schedule Type Limits Name
    0.0996818663838815,       !- Hour 1
    0.0598091198303289,       !- Hour 2
    0.0398727465535526,       !- Hour 3
    0.0199363732767763,       !- Hour 4
    0.0398727465535526,       !- Hour 5
    0.0598091198303289,       !- Hour 6
    0.15949098621421,         !- Hour 7
    0.31898197242842,         !- Hour 8
    0.486427370202556,        !- Hour 9
    0.685791102970318,        !- Hour 10
    0.785472969354199,        !- Hour 11
    0.817391304347826,        !- Hour 12
    0.745600222800647,        !- Hour 13
    0.677836691410393,        !- Hour 14
    0.610073160020138,        !- Hour 15
    0.578154825026511,        !- Hour 16
    0.558218451749735,        !- Hour 17
    0.546236490032885,        !- Hour 18
    0.518345705196183,        !- Hour 19
    0.510391293636256,        !- Hour 20
    0.526300116756109,        !- Hour 21
    0.546236490032885,        !- Hour 22
    0.438600212089077,        !- Hour 23
    0.239236479321316;        !- Hour 24
Schedule:Day:Hourly,
    ClothesDryerWeekend,      !- Name
    fraction,                 !- Schedule Type Limits Name
    0.121951219512195,        !- Hour 1
    0.0731707317073171,       !- Hour 2
    0.0487804878048781,       !- Hour 3
    0.024390243902439,        !- Hour 4
    0.0487804878048781,       !- Hour 5
    0.0731707317073171,       !- Hour 6
    0.195121951219512,        !- Hour 7
    0.390243902439024,        !- Hour 8
    0.59509731460951,         !- Hour 9
    0.8389997536339,          !- Hour 10
    0.960950973146095,        !- Hour 11
    1,                        !- Hour 12
    0.912170485341217,        !- Hour 13
    0.829268292682927,        !- Hour 14
    0.746366100024637,        !- Hour 15
    0.707317073170732,        !- Hour 16
    0.682926829268293,        !- Hour 17
    0.668268046316827,        !- Hour 18
    0.634146341463415,        !- Hour 19
    0.624414880512441,        !- Hour 20
    0.643877802414388,        !- Hour 21
    0.668268046316827,        !- Hour 22
    0.536585365853659,        !- Hour 23
    0.292682926829268;        !- Hour 24
Schedule:Day:Hourly,
    ClothesDryerVacation,     !- Name
    fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24
Schedule:Day:Hourly,
    WinterLoadDay,            !- Name
    fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24
Schedule:Day:Hourly,
    SummerLoadDay,            !- Name
    fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24
Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name
Schedule:Week:Compact,
    RefrigeratorWeek,         !- Name
    AllDays,                  !- DayType List 1
    RefrigeratorDay;          !- ScheduleDay Name 1
Schedule:Week:Compact,
    MiscPlugLoadWeek,         !- Name
    AllDays,                  !- DayType List 1
    MiscPlugLoadDay;          !- ScheduleDay Name 1
Schedule:Week:Compact,
    CookingRangeWeek,         !- Name
    AllDays,                  !- DayType List 1
    CookingRangeDay;          !- ScheduleDay Name 1
Schedule:Week:Compact,
    DishwasherWeek,           !- Name
    Weekdays,                 !- DayType List 1
    DishwasherWeekday,        !- ScheduleDay Name 1
    CustomDay1,               !- DayType List 2
    DishwasherVacation,       !- ScheduleDay Name 2
    AllOtherDays,             !- DayType List 3
    DishwasherWeekend;        !- ScheduleDay Name 3
Schedule:Week:Compact,
    ClothesWasherWeek,        !- Name
    Weekdays,                 !- DayType List 1
    ClothesWasherWeekday,     !- ScheduleDay Name 1
    CustomDay1,               !- DayType List 2
    ClothesWasherVacation,    !- ScheduleDay Name 2
    AllOtherDays,             !- DayType List 3
    ClothesWasherWeekend;     !- ScheduleDay Name 3
Schedule:Week:Compact,
    ClothesDryerWeek,         !- Name
    Weekdays,                 !- DayType List 1
    ClothesDryerWeekday,      !- ScheduleDay Name 1
    CustomDay1,               !- DayType List 2
    ClothesDryerVacation,     !- ScheduleDay Name 2
    AllOtherDays,             !- DayType List 3
    ClothesDryerWeekend;      !- ScheduleDay Name 3
Schedule:Week:Compact,
    OccupancyWeek,            !- Name
    AllDays,                  !- DayType List 1
    OccupancyDay;             !- ScheduleDay Name 1
Schedule:Week:Compact,
    LightingProfileWeek,      !- Name
    AllDays,                  !- DayType List 1
    LightingDay;              !- ScheduleDay Name 1
Schedule:Week:Compact,
    LightingProfileWeek_EELighting,    !- Name
    AllDays,                  !- DayType List 1
    LightingDay_EELighting;    !- ScheduleDay Name 1
Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,    !- Name
    AllDays,                  !- DayType List 1
    LightingDay_EELighting_OccSensors;    !- ScheduleDay Name 1
Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,    !- Name
    AllDays,                  !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;    !- ScheduleDay Name 1
Schedule:Week:Compact,
    ExteriorLightingProfileWeek,    !- Name
    AllDays,                  !- DayType List 1
    ExteriorLightingDay;      !- ScheduleDay Name 1
Schedule:Year,
    Occupancy,                !- Name
    fraction,                 !- Schedule Type Limits Name
    OccupancyWeek,            !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Year,
    InteriorLighting,         !- Name
    fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek,      !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Year,
    InteriorLightingHE,       !- Name
    fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Year,
    InteriorLightingHE_OS,    !- Name
    fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Year,
    InteriorLightingHE_VS,    !- Name
    fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Year,
    ExteriorLighting,         !- Name
    fraction,                 !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Year,
    Refrigerator,             !- Name
    fraction,                 !- Schedule Type Limits Name
    RefrigeratorWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Year,
    MiscPlugLoad,             !- Name
    fraction,                 !- Schedule Type Limits Name
    MiscPlugLoadWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Year,
    CookingRange,             !- Name
    fraction,                 !- Schedule Type Limits Name
    CookingRangeWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Year,
    Dishwasher,               !- Name
    fraction,                 !- Schedule Type Limits Name
    DishwasherWeek,           !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Year,
    ClothesWasher,            !- Name
    fraction,                 !- Schedule Type Limits Name
    ClothesWasherWeek,        !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Year,
    ClothesDryer,             !- Name
    fraction,                 !- Schedule Type Limits Name
    ClothesDryerWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1
Schedule:Compact,
    Constant transmittance schedule,    !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4
Schedule:Compact,
    On,                       !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4
Schedule:Compact,
    Off,                      !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4
Schedule:Compact,
    Work efficiency,          !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4
Schedule:Compact,
    OpaqueShade,              !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4
Schedule:Compact,
    Zone Comfort control_type Sched,    !- Name
    control_type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
Schedule:Compact,
    Design Days Only,         !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7
Schedule:Compact,
    activity_sch,             !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.28;                   !- Field 4
Schedule:Compact,
    inf_sch,                  !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4
Schedule:Compact,
    zone_control_type,        !- Name
    control_type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    4;                        !- Field 4
Schedule:Compact,
    shading_2012iecc,         !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0;                        !- Field 4
Schedule:Compact,
    shading_2009iecc,         !- Name
    any number,               !- Schedule Type Limits Name
    Through: 5/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0.85,                     !- Field 4
    Through: 8/31,            !- Field 5
    For: AllDays,             !- Field 6
    Until 24:00,              !- Field 7
    0.7,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0.85;                     !- Field 12
Schedule:Compact,
    Supply-Air-Temp-Sch,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12;                       !- Field 4
Schedule:Compact,
    always_avail,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4
Schedule:Compact,
    always_off,               !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4
Schedule:Compact,
    heating_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4
Schedule:Compact,
    cooling_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    25.55;                    !- Field 4
Schedule:Compact,
    heating_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20.00;                    !- Field 4
Schedule:Compact,
    cooling_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24.00;                    !- Field 4
Material,
    Cement Plaster: Sand aggregate - 10mm,    !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    0.72,                     !- Conductivity
    1860,                     !- Density
    840;                      !- Specific Heat
Material,
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores,    !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    0.33,                     !- Conductivity
    1390,                     !- Density
    880;                      !- Specific Heat
Material,
    M03 200mm lightweight concrete block,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.5,                      !- Conductivity
    464,                      !- Density
    880;                      !- Specific Heat
Material,
    Insulation: Cellular polyisocyanuratei (CFC-11 exp.) (gaspermeable facers),    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.0245,                   !- Conductivity
    32,                       !- Density
    920;                      !- Specific Heat
Material,
    Insulation: Cellular glass - 50mm,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.05,                     !- Conductivity
    136,                      !- Density
    750;                      !- Specific Heat
Material,
    Insulation: Expanded polystyrene - molded beads - 10cm,    !- Name
    VeryRough,                !- Roughness
    0.1,                      !- Thickness
    0.033,                    !- Conductivity
    32,                       !- Density
    1210;                     !- Specific Heat
Material,
    Insulation: Expanded polystyrene with a given thickness,    !- Name
    VeryRough,                !- Roughness
    0.15,                     !- Thickness
    0.033,                    !- Conductivity
    32,                       !- Density
    1210;                     !- Specific Heat
Material,
    Calcitic - dolomitic - limestone - marble - and granite - 2560 kg/m3 - 13mm,    !- Name
    MediumRough,              !- Roughness
    0.013,                    !- Thickness
    3.2,                      !- Conductivity
    2560,                     !- Density
    790;                      !- Specific Heat
Material,
    Marble tile,              !- Name
    Smooth,                   !- Roughness
    0.013,                    !- Thickness
    2.77,                     !- Conductivity
    2600,                     !- Density
    802;                      !- Specific Heat
Material,
    floor_consol_layer,       !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.0464767692307692,       !- Conductivity
    55.074,                   !- Density
    916.9311;                 !- Specific Heat
Material,
    M15 200mm heavyweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900;                      !- Specific Heat
Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590;                      !- Specific Heat
Material,
    F18 Terrazzo,             !- Name
    Rough,                    !- Roughness
    0.0254,                   !- Thickness
    1.8,                      !- Conductivity
    2560,                     !- Density
    790;                      !- Specific Heat
Material,
    door_const,               !- Name
    Smooth,                   !- Roughness
    0.031702180114817,        !- Thickness
    0.0720096,                !- Conductivity
    512.64,                   !- Density
    767.58;                   !- Specific Heat
Material:NoMass,
    Vaporpermeable felt,      !- Name
    Rough,                    !- Roughness
    0.011;                    !- Thermal Resistance
Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance
WindowMaterial:SimpleGlazingSystem,
    Glass,                    !- Name
    2.27144,                  !- UFactor
    0.216875,                 !- Solar Heat Gain Coefficient
    0.88;                     !- Visible Transmittance
WindowMaterial:Glazing,
    CLEAR 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity
WindowMaterial:Glazing,
    BRONZE 6MM,               !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.482,                    !- Solar Transmittance at Normal Incidence
    0.054,                    !- Front Side Solar Reflectance at Normal Incidence
    0.054,                    !- Back Side Solar Reflectance at Normal Incidence
    0.534,                    !- Visible Transmittance at Normal Incidence
    0.057,                    !- Front Side Visible Reflectance at Normal Incidence
    0.057,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity
WindowMaterial:Glazing,
    PYR B CLEAR 6MM,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.68,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.81,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity
WindowMaterial:Glazing,
    LoE TINT 6MM,             !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.36,                     !- Solar Transmittance at Normal Incidence
    0.093,                    !- Front Side Solar Reflectance at Normal Incidence
    0.2,                      !- Back Side Solar Reflectance at Normal Incidence
    0.5,                      !- Visible Transmittance at Normal Incidence
    0.035,                    !- Front Side Visible Reflectance at Normal Incidence
    0.054,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity
WindowMaterial:Glazing,
    COATED POLY-66,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00051,                  !- Thickness
    0.403,                    !- Solar Transmittance at Normal Incidence
    0.514,                    !- Front Side Solar Reflectance at Normal Incidence
    0.515,                    !- Back Side Solar Reflectance at Normal Incidence
    0.658,                    !- Visible Transmittance at Normal Incidence
    0.256,                    !- Front Side Visible Reflectance at Normal Incidence
    0.279,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.057,                    !- Front Side Infrared Hemispherical Emissivity
    0.72,                     !- Back Side Infrared Hemispherical Emissivity
    0.14;                     !- Conductivity
WindowMaterial:Gas,
    AIR 13MM,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness
WindowMaterial:Shade,
    Int Shade,                !- Name
    0.05,                     !- Solar Transmittance
    0.3,                      !- Solar Reflectance
    0.05,                     !- Visible Transmittance
    0.3,                      !- Visible Reflectance
    0.9,                      !- Infrared Hemispherical Emissivity
    0,                        !- Infrared Transmittance
    0.003,                    !- Thickness
    0.1,                      !- Conductivity
    0.05,                     !- Shade to Glass Distance
    1,                        !- Top Opening Multiplier
    1,                        !- Bottom Opening Multiplier
    0,                        !- LeftSide Opening Multiplier
    0,                        !- RightSide Opening Multiplier
    0;                        !- Airflow Permeability
WindowMaterial:Shade,
    Ext Shade,                !- Name
    0,                        !- Solar Transmittance
    0.6,                      !- Solar Reflectance
    0.01,                     !- Visible Transmittance
    0.5,                      !- Visible Reflectance
    0.9,                      !- Infrared Hemispherical Emissivity
    0,                        !- Infrared Transmittance
    0.005,                    !- Thickness
    1,                        !- Conductivity
    0.05,                     !- Shade to Glass Distance
    0,                        !- Top Opening Multiplier
    0,                        !- Bottom Opening Multiplier
    0,                        !- LeftSide Opening Multiplier
    0,                        !- RightSide Opening Multiplier
    0.025;                    !- Airflow Permeability
WindowMaterial:Blind,
    Ext Blind,                !- Name
    Horizontal,               !- Slat Orientation
    0.05,                     !- Slat Width
    0.04,                     !- Slat Separation
    0.0025,                   !- Slat Thickness
    80,                       !- Slat Angle
    221,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    ,                         !- Minimum Slat Angle
    ;                         !- Maximum Slat Angle
Construction,
    Interior Wall,            !- Name
    Cement Plaster: Sand aggregate - 10mm,    !- Outside Layer
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores,    !- Layer 2
    Cement Plaster: Sand aggregate - 10mm;    !- Layer 3
Construction,
    Exterior Wall 1,          !- Name
    Cement Plaster: Sand aggregate - 10mm,    !- Outside Layer
    M03 200mm lightweight concrete block,    !- Layer 2
    Insulation: Expanded polystyrene with a given thickness,    !- Layer 3
    Cement Plaster: Sand aggregate - 10mm;    !- Layer 4
Construction,
    Exterior Wall 2,          !- Name
    Cement Plaster: Sand aggregate - 10mm,    !- Outside Layer
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores,    !- Layer 2
    Insulation: Expanded polystyrene with a given thickness,    !- Layer 3
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores,    !- Layer 4
    Cement Plaster: Sand aggregate - 10mm;    !- Layer 5
Construction,
    Exterior Wall 3,          !- Name
    Cement Plaster: Sand aggregate - 10mm,    !- Outside Layer
    Insulation: Expanded polystyrene with a given thickness,    !- Layer 2
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores,    !- Layer 3
    Cement Plaster: Sand aggregate - 10mm;    !- Layer 4
Construction,
    Exterior Wall 4,          !- Name
    Calcitic - dolomitic - limestone - marble - and granite - 2560 kg/m3 - 13mm,    !- Outside Layer
    Insulation: Expanded polystyrene with a given thickness,    !- Layer 2
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores,    !- Layer 3
    Cement Plaster: Sand aggregate - 10mm;    !- Layer 4
Construction,
    Exterior Floor,           !- Name
    floor_consol_layer,       !- Outside Layer
    M15 200mm heavyweight concrete,    !- Layer 2
    Marble tile;              !- Layer 3
Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M15 200mm heavyweight concrete,    !- Layer 3
    Marble tile;              !- Layer 4
Construction,
    Interior Ceiling,         !- Name
    Marble tile,              !- Outside Layer
    M15 200mm heavyweight concrete,    !- Layer 2
    F05 Ceiling air space resistance,    !- Layer 3
    F16 Acoustic tile;        !- Layer 4
Construction,
    Exterior Roof,            !- Name
    F18 Terrazzo,             !- Outside Layer
    Vaporpermeable felt,      !- Layer 2
    M15 200mm heavyweight concrete,    !- Layer 3
    F05 Ceiling air space resistance,    !- Layer 4
    F16 Acoustic tile;        !- Layer 5
Construction,
    Exterior Door,            !- Name
    door_const;               !- Outside Layer
Construction,
    Exterior Window 0,        !- Name
    Glass;                    !- Outside Layer
Construction,
    Exterior Window 0 Int Shade,    !- Name
    Glass,                    !- Outside Layer
    Int Shade;                !- Layer 2
Construction,
    Exterior Window 0 Ext Shade,    !- Name
    Ext Shade,                !- Outside Layer
    Glass;                    !- Layer 2
Construction,
    Exterior Window 0 Ext Blind,    !- Name
    Ext Blind,                !- Outside Layer
    Glass;                    !- Layer 2
Construction,
    Exterior Window 1,        !- Name
    CLEAR 6MM,                !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3
Construction,
    Exterior Window 1 Int Shade,    !- Name
    CLEAR 6MM,                !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM,                !- Layer 3
    Int Shade;                !- Layer 4
Construction,
    Exterior Window 1 Ext Shade,    !- Name
    Ext Shade,                !- Outside Layer
    CLEAR 6MM,                !- Layer 2
    AIR 13MM,                 !- Layer 3
    CLEAR 6MM;                !- Layer 4
Construction,
    Exterior Window 1 Ext Blind,    !- Name
    Ext Blind,                !- Outside Layer
    CLEAR 6MM,                !- Layer 2
    AIR 13MM,                 !- Layer 3
    CLEAR 6MM;                !- Layer 4
Construction,
    Exterior Window 2,        !- Name
    BRONZE 6MM,               !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3
Construction,
    Exterior Window 2 Int Shade,    !- Name
    BRONZE 6MM,               !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM,                !- Layer 3
    Int Shade;                !- Layer 4
Construction,
    Exterior Window 2 Ext Shade,    !- Name
    Ext Shade,                !- Outside Layer
    BRONZE 6MM,               !- Layer 2
    AIR 13MM,                 !- Layer 3
    CLEAR 6MM;                !- Layer 4
Construction,
    Exterior Window 2 Ext Blind,    !- Name
    Ext Blind,                !- Outside Layer
    BRONZE 6MM,               !- Layer 2
    AIR 13MM,                 !- Layer 3
    CLEAR 6MM;                !- Layer 4
Construction,
    Exterior Window 3,        !- Name
    PYR B CLEAR 6MM,          !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3
Construction,
    Exterior Window 3 Int Shade,    !- Name
    PYR B CLEAR 6MM,          !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM,                !- Layer 3
    Int Shade;                !- Layer 4
Construction,
    Exterior Window 3 Ext Shade,    !- Name
    Ext Shade,                !- Outside Layer
    PYR B CLEAR 6MM,          !- Layer 2
    AIR 13MM,                 !- Layer 3
    CLEAR 6MM;                !- Layer 4
Construction,
    Exterior Window 3 Ext Blind,    !- Name
    Ext Blind,                !- Outside Layer
    PYR B CLEAR 6MM,          !- Layer 2
    AIR 13MM,                 !- Layer 3
    CLEAR 6MM;                !- Layer 4
Construction,
    Exterior Window 4,        !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3
Construction,
    Exterior Window 4 Int Shade,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM,                !- Layer 3
    Int Shade;                !- Layer 4
Construction,
    Exterior Window 4 Ext Shade,    !- Name
    Ext Shade,                !- Outside Layer
    LoE TINT 6MM,             !- Layer 2
    AIR 13MM,                 !- Layer 3
    CLEAR 6MM;                !- Layer 4
Construction,
    Exterior Window 4 Ext Blind,    !- Name
    Ext Blind,                !- Outside Layer
    LoE TINT 6MM,             !- Layer 2
    AIR 13MM,                 !- Layer 3
    CLEAR 6MM;                !- Layer 4
Construction,
    Exterior Window 5,        !- Name
    CLEAR 6MM,                !- Outside Layer
    AIR 13MM,                 !- Layer 2
    COATED POLY-66,           !- Layer 3
    AIR 13MM,                 !- Layer 4
    CLEAR 6MM;                !- Layer 5
Construction,
    Exterior Window 5 Int Shade,    !- Name
    CLEAR 6MM,                !- Outside Layer
    AIR 13MM,                 !- Layer 2
    COATED POLY-66,           !- Layer 3
    AIR 13MM,                 !- Layer 4
    CLEAR 6MM,                !- Layer 5
    Int Shade;                !- Layer 6
Construction,
    Exterior Window 5 Ext Shade,    !- Name
    Ext Shade,                !- Outside Layer
    CLEAR 6MM,                !- Layer 2
    AIR 13MM,                 !- Layer 3
    COATED POLY-66,           !- Layer 4
    AIR 13MM,                 !- Layer 5
    CLEAR 6MM;                !- Layer 6
Construction,
    Exterior Window 5 Ext Blind,    !- Name
    Ext Blind,                !- Outside Layer
    CLEAR 6MM,                !- Layer 2
    AIR 13MM,                 !- Layer 3
    COATED POLY-66,           !- Layer 4
    AIR 13MM,                 !- Layer 5
    CLEAR 6MM;                !- Layer 6
Construction,
    Exterior Window 6,        !- Name
    BRONZE 6MM,               !- Outside Layer
    AIR 13MM,                 !- Layer 2
    COATED POLY-66,           !- Layer 3
    AIR 13MM,                 !- Layer 4
    CLEAR 6MM;                !- Layer 5
Construction,
    Exterior Window 6 Int Shade,    !- Name
    BRONZE 6MM,               !- Outside Layer
    AIR 13MM,                 !- Layer 2
    COATED POLY-66,           !- Layer 3
    AIR 13MM,                 !- Layer 4
    CLEAR 6MM,                !- Layer 5
    Int Shade;                !- Layer 6
Construction,
    Exterior Window 6 Ext Shade,    !- Name
    Ext Shade,                !- Outside Layer
    BRONZE 6MM,               !- Layer 2
    AIR 13MM,                 !- Layer 3
    COATED POLY-66,           !- Layer 4
    AIR 13MM,                 !- Layer 5
    CLEAR 6MM;                !- Layer 6
Construction,
    Exterior Window 6 Ext Blind,    !- Name
    Ext Blind,                !- Outside Layer
    BRONZE 6MM,               !- Layer 2
    AIR 13MM,                 !- Layer 3
    COATED POLY-66,           !- Layer 4
    AIR 13MM,                 !- Layer 5
    CLEAR 6MM;                !- Layer 6
GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System
Zone,
    ground_floor,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier
Zone,
    first_floor,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier
Zone,
    second_floor,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier
Zone,
    top_floor,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier
BuildingSurface:Detailed,
    ground_floor_floor,       !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    ground_floor,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    ground_floor_roof,        !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ground_floor,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    ground_floor_ceiling,     !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    ground_floor,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    first_floor_floor,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    ground_floor_wall_right,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    ground_floor,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    ground_floor_wall_back,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    ground_floor,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    ground_floor_wall_left,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    ground_floor,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    ground_floor_wall_front,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    ground_floor,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    first_floor_floor,        !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    first_floor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ground_floor_ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    first_floor_ceiling,      !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    first_floor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    second_floor_floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    first_floor_wall_right,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    first_floor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    first_floor_wall_back,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    first_floor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    first_floor_wall_left,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    first_floor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    first_floor_wall_front,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    first_floor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    second_floor_floor,       !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    second_floor,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    first_floor_ceiling,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    second_floor_ceiling,     !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    second_floor,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    top_floor_floor,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    second_floor_roof,        !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    second_floor,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    second_floor_wall_right,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    second_floor,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    second_floor_wall_back,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    second_floor,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    second_floor_wall_left,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    second_floor,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    second_floor_wall_front,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    second_floor,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    top_floor_floor,          !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    top_floor,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    second_floor_ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    top_floor_roof,           !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    top_floor,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    16,                       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    top_floor_wall_right,     !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    top_floor,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    top_floor_wall_back,      !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    top_floor,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    top_floor_wall_left,      !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    top_floor,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate
BuildingSurface:Detailed,
    top_floor_wall_front,     !- Name
    Wall,                     !- Surface Type
    Exterior Wall 3,          !- Construction Name
    top_floor,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    ground_floor_wall_right_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 6,        !- Construction Name
    ground_floor_wall_right,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    7.521494573814782,        !- Vertex 1 Ycoordinate
    0.5470177871865296,       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    14.478505426185217,       !- Vertex 2 Ycoordinate
    0.5470177871865296,       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    14.478505426185217,       !- Vertex 3 Ycoordinate
    1.8119288512538814,       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    7.521494573814782,        !- Vertex 4 Ycoordinate
    1.8119288512538814;       !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    ground_floor_wall_back_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 5,        !- Construction Name
    ground_floor_wall_back,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    0.4,                      !- Vertex 1 Zcoordinate
    4.5,                      !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    0.4,                      !- Vertex 2 Zcoordinate
    4.5,                      !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    ground_floor_wall_left_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 6,        !- Construction Name
    ground_floor_wall_left,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.478505426185217,       !- Vertex 1 Ycoordinate
    0.5470177871865296,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.521494573814782,        !- Vertex 2 Ycoordinate
    0.5470177871865296,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.521494573814782,        !- Vertex 3 Ycoordinate
    1.8119288512538814,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.478505426185217,       !- Vertex 4 Ycoordinate
    1.8119288512538814;       !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    ground_floor_wall_front_window_left,    !- Name
    Window,                   !- Surface Type
    Exterior Window 5,        !- Construction Name
    ground_floor_wall_front,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.1715728752538097,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.343146e-01,             !- Vertex 1 Zcoordinate
    6.82842712474619,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.343146e-01,             !- Vertex 2 Zcoordinate
    6.82842712474619,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.0627416997969523,       !- Vertex 3 Zcoordinate
    1.1715728752538097,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0627416997969523;       !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    ground_floor_wall_front_window_right,    !- Name
    Window,                   !- Surface Type
    Exterior Window 5,        !- Construction Name
    ground_floor_wall_front,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.171572875253808,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.343146e-01,             !- Vertex 1 Zcoordinate
    16.82842712474619,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.343146e-01,             !- Vertex 2 Zcoordinate
    16.82842712474619,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.0627416997969523,       !- Vertex 3 Zcoordinate
    11.171572875253808,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0627416997969523;       !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    ground_floor_wall_door,    !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    ground_floor_wall_front,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    first_floor_wall_right_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 6,        !- Construction Name
    first_floor_wall_right,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    8.83772233983162,         !- Vertex 1 Ycoordinate
    4.54701778718653,         !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    15.162277660168378,       !- Vertex 2 Ycoordinate
    4.54701778718653,         !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    15.162277660168378,       !- Vertex 3 Ycoordinate
    5.811928851253882,        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    8.83772233983162,         !- Vertex 4 Ycoordinate
    5.811928851253882;        !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    first_floor_wall_back_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 5,        !- Construction Name
    first_floor_wall_back,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    4.4,                      !- Vertex 1 Zcoordinate
    4.5,                      !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    4.4,                      !- Vertex 2 Zcoordinate
    4.5,                      !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    first_floor_wall_left_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 6,        !- Construction Name
    first_floor_wall_left,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.162277660168378,       !- Vertex 1 Ycoordinate
    4.54701778718653,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.83772233983162,         !- Vertex 2 Ycoordinate
    4.54701778718653,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.83772233983162,         !- Vertex 3 Ycoordinate
    5.811928851253882,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.162277660168378,       !- Vertex 4 Ycoordinate
    5.811928851253882;        !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    first_floor_wall_front_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 5,        !- Construction Name
    first_floor_wall_front,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.636038969321072,        !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    4.234314575050762,        !- Vertex 1 Zcoordinate
    15.36396103067893,        !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    4.234314575050762,        !- Vertex 2 Zcoordinate
    15.36396103067893,        !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    7.062741699796952,        !- Vertex 3 Zcoordinate
    2.636038969321072,        !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    7.062741699796952;        !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    second_floor_wall_right_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 6,        !- Construction Name
    second_floor_wall_right,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    8.83772233983162,         !- Vertex 1 Ycoordinate
    8.54701778718653,         !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    15.162277660168378,       !- Vertex 2 Ycoordinate
    8.54701778718653,         !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    15.162277660168378,       !- Vertex 3 Ycoordinate
    9.811928851253882,        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    8.83772233983162,         !- Vertex 4 Ycoordinate
    9.811928851253882;        !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    second_floor_wall_back_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 5,        !- Construction Name
    second_floor_wall_back,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    4.5,                      !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    4.5,                      !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    10.4,                     !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    10.4;                     !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    second_floor_wall_left_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 6,        !- Construction Name
    second_floor_wall_left,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.162277660168378,       !- Vertex 1 Ycoordinate
    8.54701778718653,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.83772233983162,         !- Vertex 2 Ycoordinate
    8.54701778718653,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.83772233983162,         !- Vertex 3 Ycoordinate
    9.811928851253882,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.162277660168378,       !- Vertex 4 Ycoordinate
    9.811928851253882;        !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    second_floor_wall_front_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 5,        !- Construction Name
    second_floor_wall_front,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.636038969321072,        !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    8.234314575050762,        !- Vertex 1 Zcoordinate
    15.36396103067893,        !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    8.234314575050762,        !- Vertex 2 Zcoordinate
    15.36396103067893,        !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    11.062741699796952,       !- Vertex 3 Zcoordinate
    2.636038969321072,        !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    11.062741699796952;       !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    top_floor_wall_right_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 6,        !- Construction Name
    top_floor_wall_right,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    15.418861169915811,       !- Vertex 1 Ycoordinate
    12.54701778718653,        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    18.58113883008419,        !- Vertex 2 Ycoordinate
    12.54701778718653,        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    18.58113883008419,        !- Vertex 3 Ycoordinate
    13.811928851253882,       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    15.418861169915811,       !- Vertex 4 Ycoordinate
    13.811928851253882;       !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    top_floor_wall_back_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 5,        !- Construction Name
    top_floor_wall_back,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    22,                       !- Vertex 1 Ycoordinate
    12.4,                     !- Vertex 1 Zcoordinate
    4.5,                      !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    12.4,                     !- Vertex 2 Zcoordinate
    4.5,                      !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    14.4,                     !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    22,                       !- Vertex 4 Ycoordinate
    14.4;                     !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    top_floor_wall_left_window,    !- Name
    Window,                   !- Surface Type
    Exterior Window 6,        !- Construction Name
    top_floor_wall_left,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.58113883008419,        !- Vertex 1 Ycoordinate
    12.54701778718653,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.418861169915811,       !- Vertex 2 Ycoordinate
    12.54701778718653,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.418861169915811,       !- Vertex 3 Ycoordinate
    13.811928851253882,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.58113883008419,        !- Vertex 4 Ycoordinate
    13.811928851253882;       !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    top_floor_wall_front_window_left,    !- Name
    Window,                   !- Surface Type
    Exterior Window 5,        !- Construction Name
    top_floor_wall_front,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.1715728752538097,       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    12.234314575050762,       !- Vertex 1 Zcoordinate
    6.82842712474619,         !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    12.234314575050762,       !- Vertex 2 Zcoordinate
    6.82842712474619,         !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    15.062741699796952,       !- Vertex 3 Zcoordinate
    1.1715728752538097,       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    15.062741699796952;       !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    top_floor_wall_front_window_right,    !- Name
    Window,                   !- Surface Type
    Exterior Window 5,        !- Construction Name
    top_floor_wall_front,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.171572875253808,       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    12.234314575050762,       !- Vertex 1 Zcoordinate
    16.82842712474619,        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    12.234314575050762,       !- Vertex 2 Zcoordinate
    16.82842712474619,        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    15.062741699796952,       !- Vertex 3 Zcoordinate
    11.171572875253808,       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    15.062741699796952;       !- Vertex 4 Zcoordinate
FenestrationSurface:Detailed,
    top_floor_wall_front_door,    !- Name
    GlassDoor,                !- Surface Type
    Exterior Window 5,        !- Construction Name
    top_floor_wall_front,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    15,                       !- Vertex 3 Zcoordinate
    8,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    15;                       !- Vertex 4 Zcoordinate
WINDOWSHADINGCONTROL,
    open_shading_ground_floor,    !- Name
    ground_floor,             !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Exterior Window 5 Ext Blind,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    ,                         !- Schedule Name
    30,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    BlockBeamSolar,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    250,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    ground_floor_wall_front_window_left,    !- Fenestration Surface 1 Name
    ground_floor_wall_front_window_right,    !- Fenestration Surface 2 Name
    ground_floor_wall_back_window;    !- Fenestration Surface 3 Name
WINDOWSHADINGCONTROL,
    open_shading_first_floor,    !- Name
    first_floor,              !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Exterior Window 5 Ext Blind,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    ,                         !- Schedule Name
    30,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    BlockBeamSolar,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    250,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    first_floor_wall_front_window,    !- Fenestration Surface 1 Name
    first_floor_wall_back_window;    !- Fenestration Surface 2 Name
WINDOWSHADINGCONTROL,
    open_shading_second_floor,    !- Name
    second_floor,             !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Exterior Window 5 Ext Blind,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    ,                         !- Schedule Name
    30,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    BlockBeamSolar,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    250,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    second_floor_wall_front_window,    !- Fenestration Surface 1 Name
    second_floor_wall_back_window;    !- Fenestration Surface 2 Name
WINDOWSHADINGCONTROL,
    open_shading_top_floor,    !- Name
    top_floor,                !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Exterior Window 5 Ext Blind,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    ,                         !- Schedule Name
    30,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    BlockBeamSolar,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    250,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    top_floor_wall_front_window_left,    !- Fenestration Surface 1 Name
    top_floor_wall_front_window_right,    !- Fenestration Surface 2 Name
    top_floor_wall_front_door,    !- Fenestration Surface 3 Name
    top_floor_wall_back_window;    !- Fenestration Surface 4 Name
WINDOWSHADINGCONTROL,
    closed_shading_ground_floor,    !- Name
    ground_floor,             !- Zone Name
    2,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Exterior Window 6 Ext Shade,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    ,                         !- Schedule Name
    30,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    250,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    ground_floor_wall_left_window,    !- Fenestration Surface 1 Name
    ground_floor_wall_right_window;    !- Fenestration Surface 2 Name
WINDOWSHADINGCONTROL,
    closed_shading_first_floor,    !- Name
    first_floor,              !- Zone Name
    2,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Exterior Window 6 Ext Shade,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    ,                         !- Schedule Name
    30,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    250,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    first_floor_wall_left_window,    !- Fenestration Surface 1 Name
    first_floor_wall_right_window;    !- Fenestration Surface 2 Name
WINDOWSHADINGCONTROL,
    closed_shading_second_floor,    !- Name
    second_floor,             !- Zone Name
    2,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Exterior Window 6 Ext Shade,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    ,                         !- Schedule Name
    30,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    250,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    second_floor_wall_left_window,    !- Fenestration Surface 1 Name
    second_floor_wall_right_window;    !- Fenestration Surface 2 Name
WINDOWSHADINGCONTROL,
    closed_shading_top_floor,    !- Name
    top_floor,                !- Zone Name
    2,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Exterior Window 6 Ext Shade,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    ,                         !- Schedule Name
    30,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    250,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    top_floor_wall_left_window,    !- Fenestration Surface 1 Name
    top_floor_wall_right_window;    !- Fenestration Surface 2 Name
WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.04,                     !- Divider Width
    0,                        !- Number of Horizontal Dividers
    2,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5,                      !- Inside Reveal Solar Absorptance
    CurtainWall;              !- NFRC Product Type for Assembly Calculations
Shading:Building:Detailed,
    balcony_top_left,         !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    13,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    13;                       !- Vertex 4 Zcoordinate
Shading:Building:Detailed,
    balcony_top_front,        !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    13,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    13;                       !- Vertex 4 Zcoordinate
Shading:Building:Detailed,
    balcony_top_right,        !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    13,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    13;                       !- Vertex 4 Zcoordinate
Shading:Building:Detailed,
    balcony_lower_left,       !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate
Shading:Building:Detailed,
    balcony_lower_front,      !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate
Shading:Building:Detailed,
    balcony_lower_right,      !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    neighbor_left_part1,      !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    neighbor_left_part2,      !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    13,                       !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    13;                       !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    neighbor_left_part3,      !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    neighbor_right_part1,     !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    neighbor_right_part2,     !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    13,                       !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    13;                       !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    neighbor_right_part3,     !- Name
    Constant transmittance schedule,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    22,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    22,                       !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate
PEOPLE,
    People ground_floor,      !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    No,                       !- Surface NameAngle Factor List Name
    ZoneAveraged;             !- Work Efficiency Schedule Name
PEOPLE,
    People first_floor,       !- Name
    first_floor,              !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    No,                       !- Surface NameAngle Factor List Name
    ZoneAveraged;             !- Work Efficiency Schedule Name
PEOPLE,
    People second_floor,      !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    8,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    No,                       !- Surface NameAngle Factor List Name
    ZoneAveraged;             !- Work Efficiency Schedule Name
PEOPLE,
    People top_floor,         !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    No,                       !- Surface NameAngle Factor List Name
    ZoneAveraged;             !- Work Efficiency Schedule Name
Lights,
    Ground floor Hardwired Lighting,    !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.05216214401829,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable
Lights,
    Ground floor Plug-in Lighting,    !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.478467682251396,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable
Lights,
    First floor Hardwired Lighting,    !- Name
    first_floor,              !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.05216214401829,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable
Lights,
    First floor Plug-in Lighting,    !- Name
    first_floor,              !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.478467682251396,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable
Lights,
    Second floor Hardwired Lighting,    !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.05216214401829,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable
Lights,
    Second floor Plug-in Lighting,    !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.478467682251396,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable
Lights,
    Top floor Hardwired Lighting,    !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.05216214401829,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable
Lights,
    Top floor Plug-in Lighting,    !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.478467682251396,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable
ElectricEquipment,
    dishwasher1,              !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    65.698787492023,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory
ElectricEquipment,
    dishwasher2,              !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    65.698787492023,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory
ElectricEquipment,
    dishwasher3,              !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    65.698787492023,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory
ElectricEquipment,
    dishwasher4,              !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    65.698787492023,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory
ElectricEquipment,
    refrigerator1,            !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory
ElectricEquipment,
    refrigerator2,            !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory
ElectricEquipment,
    refrigerator3,            !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory
ElectricEquipment,
    refrigerator4,            !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory
ElectricEquipment,
    clotheswasher1,           !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    28.4784377542718,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory
ElectricEquipment,
    clotheswasher2,           !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    28.4784377542718,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory
ElectricEquipment,
    clotheswasher3,           !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    28.4784377542718,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory
ElectricEquipment,
    clotheswasher4,           !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    28.4784377542718,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory
ElectricEquipment,
    gas_dryer1,               !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    19.4182189334014,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    gas_dryer;                !- EndUse Subcategory
ElectricEquipment,
    gas_dryer2,               !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    19.4182189334014,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    gas_dryer;                !- EndUse Subcategory
ElectricEquipment,
    gas_dryer3,               !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    19.4182189334014,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    gas_dryer;                !- EndUse Subcategory
ElectricEquipment,
    gas_dryer4,               !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    19.4182189334014,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    gas_dryer;                !- EndUse Subcategory
ElectricEquipment,
    gas_range1,               !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    gas_range;                !- EndUse Subcategory
ElectricEquipment,
    gas_range2,               !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    gas_range;                !- EndUse Subcategory
ElectricEquipment,
    gas_range3,               !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    gas_range;                !- EndUse Subcategory
ElectricEquipment,
    gas_range4,               !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    gas_range;                !- EndUse Subcategory
ElectricEquipment,
    television1,              !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory
ElectricEquipment,
    television2,              !- Name
    first_floor,              !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory
ElectricEquipment,
    television3,              !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory
ElectricEquipment,
    television4,              !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory
ElectricEquipment,
    television5,              !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory
ElectricEquipment,
    gas_mels1,                !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    507.14979757085,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    gas_mels;                 !- EndUse Subcategory
ElectricEquipment,
    gas_mels2,                !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    507.14979757085,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    gas_mels;                 !- EndUse Subcategory
ElectricEquipment,
    gas_mels3,                !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    507.14979757085,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    gas_mels;                 !- EndUse Subcategory
ElectricEquipment,
    gas_mels4,                !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    507.14979757085,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    gas_mels;                 !- EndUse Subcategory
ElectricEquipment,
    IECC_Adj_ground,          !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.28876261216595,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory
ElectricEquipment,
    IECC_Adj_first,           !- Name
    first_floor,              !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.28876261216595,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory
ElectricEquipment,
    IECC_Adj_second,          !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.28876261216595,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory
ElectricEquipment,
    IECC_Adj_top,             !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.28876261216595,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory
GasEquipment,
    gas_dryer1,               !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    395.595891809135,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.05,                     !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0.85,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_dryer;                !- EndUse Subcategory
GasEquipment,
    gas_dryer2,               !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    395.595891809135,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.05,                     !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0.85,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_dryer;                !- EndUse Subcategory
GasEquipment,
    gas_dryer3,               !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    395.595891809135,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.05,                     !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0.85,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_dryer;                !- EndUse Subcategory
GasEquipment,
    gas_dryer4,               !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    395.595891809135,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.05,                     !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0.85,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_dryer;                !- EndUse Subcategory
GasEquipment,
    gas_range1,               !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    540.941345365053,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_range;                !- EndUse Subcategory
GasEquipment,
    gas_range2,               !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    540.941345365053,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_range;                !- EndUse Subcategory
GasEquipment,
    gas_range3,               !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    540.941345365053,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_range;                !- EndUse Subcategory
GasEquipment,
    gas_range4,               !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    540.941345365053,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_range;                !- EndUse Subcategory
GasEquipment,
    gas_mels1,                !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    61.125463562753,          !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_mels;                 !- EndUse Subcategory
GasEquipment,
    gas_mels2,                !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    61.125463562753,          !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_mels;                 !- EndUse Subcategory
GasEquipment,
    gas_mels3,                !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    61.125463562753,          !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_mels;                 !- EndUse Subcategory
GasEquipment,
    gas_mels4,                !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    61.125463562753,          !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    gas_mels;                 !- EndUse Subcategory
ZoneInfiltration:DesignFlowRate,
    ground_floor Infiltration,    !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    always_avail,             !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.240098,                 !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    first_floor Infiltration,    !- Name
    first_floor,              !- Zone or ZoneList or Space or SpaceList Name
    always_avail,             !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.212233,                 !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    second_floor Infiltration,    !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    always_avail,             !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.212233,                 !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient
ZoneInfiltration:DesignFlowRate,
    top_floor Infiltration,    !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    always_avail,             !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.102919,                 !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient
ZoneVentilation:DesignFlowRate,
    Ventilation_ground_floor,    !- Name
    ground_floor,             !- Zone or ZoneList or Space or SpaceList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed
ZoneVentilation:DesignFlowRate,
    Ventilation_first_floor,    !- Name
    first_floor,              !- Zone or ZoneList or Space or SpaceList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed
ZoneVentilation:DesignFlowRate,
    Ventilation_second_floor,    !- Name
    second_floor,             !- Zone or ZoneList or Space or SpaceList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed
ZoneVentilation:DesignFlowRate,
    Ventilation_top_floor,    !- Name
    top_floor,                !- Zone or ZoneList or Space or SpaceList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed
Exterior:Lights,
    Exterior-Lights,          !- Name
    ExteriorLighting,         !- Schedule Name
    500,                      !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory
! HVACTemplate:Thermostat,
!     thermostat_each_floor,    !- Name
!     heating_sch,              !- Heating Setpoint Schedule Name
!     ,                         !- Constant Heating Setpoint
!     cooling_sch,              !- Cooling Setpoint Schedule Name
!     ;                         !- Constant Cooling Setpoint
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     ground_floor,             !- Zone Name
!     thermostat_each_floor,    !- Template Thermostat Name
!     ,                         !- System Availability Schedule Name
!     40,                       !- Maximum Heating Supply Air Temperature
!     12.8,                     !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     ,                         !- Heating Availability Schedule Name
!     ,                         !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     ConstantSupplyHumidityRatio,    !- Humidification Control Type
!     ,                         !- Humidification Setpoint
!     DetailedSpecification,    !- Outdoor Air Method
!     ,                         !- Outdoor Air Flow Rate per Person
!     ,                         !- Outdoor Air Flow Rate per Zone Floor Area
!     ,                         !- Outdoor Air Flow Rate per Zone
!     SZ_DSOA_each_floor,       !- Design Specification Outdoor Air Object Name
!     ,                         !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.7,                      !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     first_floor,              !- Zone Name
!     thermostat_each_floor,    !- Template Thermostat Name
!     ,                         !- System Availability Schedule Name
!     40,                       !- Maximum Heating Supply Air Temperature
!     12.8,                     !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     ,                         !- Heating Availability Schedule Name
!     ,                         !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     ConstantSupplyHumidityRatio,    !- Humidification Control Type
!     ,                         !- Humidification Setpoint
!     DetailedSpecification,    !- Outdoor Air Method
!     ,                         !- Outdoor Air Flow Rate per Person
!     ,                         !- Outdoor Air Flow Rate per Zone Floor Area
!     ,                         !- Outdoor Air Flow Rate per Zone
!     SZ_DSOA_each_floor,       !- Design Specification Outdoor Air Object Name
!     ,                         !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.7,                      !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     second_floor,             !- Zone Name
!     thermostat_each_floor,    !- Template Thermostat Name
!     ,                         !- System Availability Schedule Name
!     40,                       !- Maximum Heating Supply Air Temperature
!     12.8,                     !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     ,                         !- Heating Availability Schedule Name
!     ,                         !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     ConstantSupplyHumidityRatio,    !- Humidification Control Type
!     ,                         !- Humidification Setpoint
!     DetailedSpecification,    !- Outdoor Air Method
!     ,                         !- Outdoor Air Flow Rate per Person
!     ,                         !- Outdoor Air Flow Rate per Zone Floor Area
!     ,                         !- Outdoor Air Flow Rate per Zone
!     SZ_DSOA_each_floor,       !- Design Specification Outdoor Air Object Name
!     ,                         !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.7,                      !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     top_floor,                !- Zone Name
!     thermostat_each_floor,    !- Template Thermostat Name
!     ,                         !- System Availability Schedule Name
!     40,                       !- Maximum Heating Supply Air Temperature
!     12.8,                     !- Minimum Cooling Supply Air Temperature
!     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
!     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
!     NoLimit,                  !- Heating Limit
!     ,                         !- Maximum Heating Air Flow Rate
!     ,                         !- Maximum Sensible Heating Capacity
!     NoLimit,                  !- Cooling Limit
!     ,                         !- Maximum Cooling Air Flow Rate
!     ,                         !- Maximum Total Cooling Capacity
!     ,                         !- Heating Availability Schedule Name
!     ,                         !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,    !- Dehumidification Control Type
!     0.7,                      !- Cooling Sensible Heat Ratio
!     60,                       !- Dehumidification Setpoint
!     ConstantSupplyHumidityRatio,    !- Humidification Control Type
!     ,                         !- Humidification Setpoint
!     DetailedSpecification,    !- Outdoor Air Method
!     ,                         !- Outdoor Air Flow Rate per Person
!     ,                         !- Outdoor Air Flow Rate per Zone Floor Area
!     ,                         !- Outdoor Air Flow Rate per Zone
!     SZ_DSOA_each_floor,       !- Design Specification Outdoor Air Object Name
!     ,                         !- Demand Controlled Ventilation Type
!     NoEconomizer,             !- Outdoor Air Economizer Type
!     None,                     !- Heat Recovery Type
!     0.7,                      !- Sensible Heat Recovery Effectiveness
!     0.65;                     !- Latent Heat Recovery Effectiveness
DesignSpecification:OutdoorAir,
    SZ_DSOA_each_floor,       !- Name
    Sum,                      !- Outdoor Air Method
    0.0023597,                !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Occupancy;                !- Outdoor Air Schedule Name
Output:Meter,
    DistrictHeatingWater:Facility,    !- Key Name
    RunPeriod;                !- Reporting Frequency
Output:Meter,
    DistrictCooling:Facility,    !- Key Name
    RunPeriod;                !- Reporting Frequency
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ThermostatSetpoint:DualSetpoint,
  thermostat_each_floor Dual SP Control,                   !- Name
  heating_sch,                                             !- Heating Setpoint Temperature Schedule Name
  cooling_sch;                                             !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

ZoneControl:Thermostat,
  ground_floor Thermostat,                                 !- Name
  ground_floor,                                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  thermostat_each_floor Dual SP Control;                   !- Control Name

Sizing:Zone,
  ground_floor,                                            !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                                                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  40,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.0077,                                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0156,                                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ_DSOA_each_floor,                                      !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                                                        !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  ground_floor,                                            !- Zone Name
  ground_floor Equipment,                                  !- Zone Conditioning Equipment List Name
  ground_floor Ideal Loads Supply Inlet,                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  ground_floor Zone Air Node,                              !- Zone Air Node Name
  ground_floor Return Outlet;                              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  ground_floor Equipment,                                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  ground_floor Ideal Loads Air System,                     !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  ground_floor Ideal Loads Air System,                     !- Name
  ,                                                        !- Availability Schedule Name
  ground_floor Ideal Loads Supply Inlet,                   !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  40,                                                      !- Maximum Heating Supply Air Temperature [C]
  12.8,                                                    !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  ConstantSupplyHumidityRatio,                             !- Humidification Control Type
  SZ_DSOA_each_floor,                                      !- Design Specification Outdoor Air Object Name
  ground_floor Ideal Loads Outdoor Air Inlet,              !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  first_floor Thermostat,                                  !- Name
  first_floor,                                             !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  thermostat_each_floor Dual SP Control;                   !- Control Name

Sizing:Zone,
  first_floor,                                             !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                                                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  40,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.0077,                                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0156,                                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ_DSOA_each_floor,                                      !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                                                        !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  first_floor,                                             !- Zone Name
  first_floor Equipment,                                   !- Zone Conditioning Equipment List Name
  first_floor Ideal Loads Supply Inlet,                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  first_floor Zone Air Node,                               !- Zone Air Node Name
  first_floor Return Outlet;                               !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  first_floor Equipment,                                   !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  first_floor Ideal Loads Air System,                      !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  first_floor Ideal Loads Air System,                      !- Name
  ,                                                        !- Availability Schedule Name
  first_floor Ideal Loads Supply Inlet,                    !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  40,                                                      !- Maximum Heating Supply Air Temperature [C]
  12.8,                                                    !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  ConstantSupplyHumidityRatio,                             !- Humidification Control Type
  SZ_DSOA_each_floor,                                      !- Design Specification Outdoor Air Object Name
  first_floor Ideal Loads Outdoor Air Inlet,               !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  second_floor Thermostat,                                 !- Name
  second_floor,                                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  thermostat_each_floor Dual SP Control;                   !- Control Name

Sizing:Zone,
  second_floor,                                            !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                                                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  40,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.0077,                                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0156,                                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ_DSOA_each_floor,                                      !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                                                        !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  second_floor,                                            !- Zone Name
  second_floor Equipment,                                  !- Zone Conditioning Equipment List Name
  second_floor Ideal Loads Supply Inlet,                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  second_floor Zone Air Node,                              !- Zone Air Node Name
  second_floor Return Outlet;                              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  second_floor Equipment,                                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  second_floor Ideal Loads Air System,                     !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  second_floor Ideal Loads Air System,                     !- Name
  ,                                                        !- Availability Schedule Name
  second_floor Ideal Loads Supply Inlet,                   !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  40,                                                      !- Maximum Heating Supply Air Temperature [C]
  12.8,                                                    !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  ConstantSupplyHumidityRatio,                             !- Humidification Control Type
  SZ_DSOA_each_floor,                                      !- Design Specification Outdoor Air Object Name
  second_floor Ideal Loads Outdoor Air Inlet,              !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  top_floor Thermostat,                                    !- Name
  top_floor,                                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  thermostat_each_floor Dual SP Control;                   !- Control Name

Sizing:Zone,
  top_floor,                                               !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                                                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  40,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.0077,                                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0156,                                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ_DSOA_each_floor,                                      !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                                                        !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  top_floor,                                               !- Zone Name
  top_floor Equipment,                                     !- Zone Conditioning Equipment List Name
  top_floor Ideal Loads Supply Inlet,                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  top_floor Zone Air Node,                                 !- Zone Air Node Name
  top_floor Return Outlet;                                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  top_floor Equipment,                                     !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  top_floor Ideal Loads Air System,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  top_floor Ideal Loads Air System,                        !- Name
  ,                                                        !- Availability Schedule Name
  top_floor Ideal Loads Supply Inlet,                      !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  40,                                                      !- Maximum Heating Supply Air Temperature [C]
  12.8,                                                    !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  ConstantSupplyHumidityRatio,                             !- Humidification Control Type
  SZ_DSOA_each_floor,                                      !- Design Specification Outdoor Air Object Name
  top_floor Ideal Loads Outdoor Air Inlet,                 !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

Site:GroundTemperature:BuildingSurface,
  18,                                                      !- January Ground Temperature
  18,                                                      !- February Ground Temperature
  18,                                                      !- March Ground Temperature
  18,                                                      !- April Ground Temperature
  18,                                                      !- May Ground Temperature
  18,                                                      !- June Ground Temperature
  18,                                                      !- July Ground Temperature
  18,                                                      !- August Ground Temperature
  18,                                                      !- September Ground Temperature
  18,                                                      !- October Ground Temperature
  18,                                                      !- November Ground Temperature
  18;                                                      !- December Ground Temperature
